<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Technical report | Grid / Data Centers</title>
<meta name="description" content="Technical report: data center load on the U.S. grid, evidence from hourly PJM zone demand and its carbon cost at the margin.">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' fill='%23000'/%3E%3Cpath d='M4 22h8l6-4 10-10' fill='none' stroke='%23d95926' stroke-width='3'/%3E%3Cpath d='M4 22h8l6-1 10-2' fill='none' stroke='%233987e5' stroke-width='2'/%3E%3C/svg%3E">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Barlow:wght@300;400;500;600&family=Barlow+Condensed:wght@500;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="assets/site.css?v=3">
</head>
<body>
<main>

<header class="pagehead"><p class="crumbs"><a href="index.html">Overview</a> / Technical report</p>
<h1>Data center load on the U.S. grid</h1>
<p>Evidence from hourly demand in PJM zones, 2019 to the present, and its carbon cost at the margin. Technical report.</p><p style="margin-top:30px"><a class="btn" href="report.pdf">Open the PDF report</a></p></header>
<article class="report">
<p class="meta">Sahil, MSE Data Science, Johns Hopkins University. Numbers in this report are filled from the latest pipeline run (<span id="r-run"></span>) and update weekly. The typeset version is the <a href="report.pdf">PDF report</a>, built in LaTeX from the same results. Code and data pipeline: <a href="https://github.com/sahiljangra12/grid-data-centers">github.com/sahiljangra12/grid-data-centers</a>.</p>

<div class="abstract"><p><strong>Abstract.</strong> Has the build-out of data centers since 2023 left a measurable mark on U.S. electricity demand, and what does serving it emit? I use <span class="num" data-v="meta.records_analyzed|m1"></span> million hourly records from EIA Form 930 covering <span class="num" data-v="d.n_regions|0"></span> balancing authorities and <span class="num" data-v="d.n_zones|0"></span> PJM load zones. Two zones separate from the rest. In the AEP zone, demand growth moved from <span class="num" data-v="zt.AEP.mean.growth_before_pct|s1"></span>% to <span class="num" data-v="zt.AEP.mean.growth_after_pct|s1"></span>% a year; a synthetic control that tracked the zone within <span class="num" data-v="synthetic_control.AEP.levels.rmspe_pre_pct|1"></span>% before 2023 is now <span class="num" data-v="synthetic_control.AEP.levels.recent_gap_pct|1"></span>% below the zone, a gap of <span class="num" data-v="synthetic_control.AEP.levels.recent_gap_mw|0"></span> MW that ranks <span class="num" data-v="synthetic_control.AEP.levels.rank|raw"></span> zones in placebo tests. The Dominion zone is <span class="num" data-v="synthetic_control.DOM.levels.recent_gap_pct|0"></span>% above its control, but that divergence predates 2023; the speed-up beyond its earlier trend is <span class="num" data-v="synthetic_control.DOM.acceleration.recent_gap_mw|0"></span> MW and is not statistically conclusive. Structural break tests date the change to <span class="num" data-v="zone_share.AEP.break_test.break_month|mon"></span> in AEP and <span class="num" data-v="zone_share.DOM.break_test.break_month|mon"></span> in Dominion. In PJM, one more MWh of demand adds <span class="num" data-v="headline.pjm_marginal_factor|3"></span> t of CO&#8322;, <span class="num" data-v="headline.marginal_vs_average_pct|0"></span>% more than the average MWh. Serving the load that is new since 2023 emits about <span class="num" data-v="headline.since_2023.mt_co2_per_year|1"></span> Mt of CO&#8322; a year. Demand is observed by zone, not by customer, so attribution to data centers is circumstantial.</p></div>

<h2>1. Question</h2>
<p>Utilities and grid operators have reported sharp increases in requests to connect large data centers, and forecasts of U.S. electricity demand have been revised upward after more than a decade of flat load. Forecasts and interconnection queues describe intentions. This report asks what has already happened in metered demand, using only public data, and puts three questions to it.</p>
<ul><li>Where, and by how much, has demand departed from its earlier path?</li><li>When did the departure begin?</li><li>What does the additional demand emit, given which plants respond to it?</li></ul>
<p>PJM is the natural place to look. It is the largest U.S. grid operator, it contains Northern Virginia, the largest data center market in the world, and it publishes hourly demand for each of its utility zones. Zones inside one market share weather systems, fuel prices and a regional economy, which makes them usable as comparisons for one another.</p>

<h2>2. Data</h2>
<h3>2.1 Source</h3>
<p>All data comes from the U.S. Energy Information Administration&rsquo;s Form EIA-930, the Hourly Electric Grid Monitor, downloaded as six-month bulk files. Two tables are used: the balance table (hourly demand, net generation and generation by energy source for each balancing authority) and the subregion table (hourly demand for zones within the larger authorities). The sample runs from <span class="num" data-v="meta.data_start|raw"></span> to <span class="num" data-v="meta.data_end|raw"></span> UTC. Ten balancing authorities are kept: PJM, ERCOT, MISO, SPP, NYISO, ISO-NE, CAISO, Southern Company, TVA and Duke Energy Carolinas. EIA&rsquo;s anomaly-adjusted columns are used where they exist.</p>
<h3>2.2 Cleaning</h3>
<p>The feed contains occasional reporting errors, including zeros and values several orders of magnitude too large. Hourly demand is cleaned in three steps. Values at or below zero are removed. Values more than 2.5 times, or less than 0.4 times, the median of the surrounding week (a centered 169-hour window) are removed. Gaps of up to six hours are filled by linear interpolation. A month is used only if at least 90% of its hours are present. In PJM zones the filter removes well under 0.01% of hours, except in the small Rockland zone, which is dropped for incomplete coverage. That leaves <span class="num" data-v="d.n_zones|0"></span> zones.</p>
<h3>2.3 Emissions</h3>
<p>EIA-930 does not report emissions. Hourly CO&#8322; for each region is estimated as generation from coal, natural gas and petroleum multiplied by a fuel-specific factor, taken from EIA&rsquo;s 2023 national totals of emissions and generation: <span class="num" data-v="meta.emission_factors_t_per_mwh.coal|3"></span> t/MWh for coal, <span class="num" data-v="meta.emission_factors_t_per_mwh.gas|3"></span> for gas and <span class="num" data-v="meta.emission_factors_t_per_mwh.oil|3"></span> for petroleum. All other sources are counted as zero. Section 6 discusses what this misses.</p>

<h2>3. Methods</h2>
<h3>3.1 Change in growth</h3>
<p>For each zone and region, let <i>y<sub>t</sub></i> be monthly mean demand (or the monthly 5th-percentile hour, as a measure of baseload). I estimate</p>
<div class="eq">log <i>y<sub>t</sub></i> = &alpha;<sub>m(t)</sub> + &beta;<sub>1</sub> <i>&tau;<sub>t</sub></i> + &beta;<sub>2</sub> max(<i>&tau;<sub>t</sub></i>, 0) + &epsilon;<sub>t</sub></div>
<p>where &alpha;<sub>m</sub> are month-of-year effects and <i>&tau;<sub>t</sub></i> is time in years measured from January 2023. Growth is exp(&beta;<sub>1</sub>) &minus; 1 before and exp(&beta;<sub>1</sub> + &beta;<sub>2</sub>) &minus; 1 after; the test of &beta;<sub>2</sub> = 0 asks whether growth changed. Standard errors are Newey-West with six lags. January 2023 is the first full month after the public release of ChatGPT and is fixed in advance for every unit.</p>
<h3>3.2 Synthetic control</h3>
<p>For a zone of interest, the outcome is log monthly demand measured against the zone&rsquo;s own 2019&ndash;22 mean, which removes level differences between zones. Weights <i>w</i> over the <i>J</i> comparison zones solve</p>
<div class="eq">min<sub><i>w</i></sub> &Sigma;<sub><i>t</i> &lt; 2023</sub> ( <i>y</i><sub>1<i>t</i></sub> &minus; &Sigma;<sub><i>j</i></sub> <i>w<sub>j</sub> y<sub>jt</sub></i> )<sup>2</sup> &nbsp; subject to &nbsp; <i>w<sub>j</sub></i> &ge; 0, &nbsp; &Sigma;<sub><i>j</i></sub> <i>w<sub>j</sub></i> = 1</div>
<p>and the estimated effect in month <i>t</i> is the gap between the zone and its weighted comparison. Because the comparison zones experience the same weather systems, no temperature model is needed. I report the average gap over the latest 12 months, converted to megawatts.</p>
<p>Two versions are estimated. The <em>levels</em> version is as above. The <em>acceleration</em> version first removes each zone&rsquo;s own pre-2023 linear trend, extended forward, so the gap measures only growth beyond what the zone was already doing. The second is the appropriate estimand when a zone was diverging before the period of interest.</p>
<p>Inference follows Abadie, Diamond and Hainmueller (2010). Each comparison zone is treated in turn as if it were the zone of interest, and the ratio of root mean squared prediction error after 2023 to before is computed for all. The p-value is the rank of the true zone&rsquo;s ratio. With <span class="num" data-v="d.n_donors|0"></span> comparison zones the smallest attainable p-value is <span class="num" data-v="d.min_p|3"></span>. I also refit leaving out each comparison zone that carries weight, and run a placebo in time that uses only pre-2023 data and pretends the build-out began in January 2021.</p>
<p>Dominion was designated as the zone of interest before any estimation. AEP was not. It emerged as the fastest-accelerating zone in the comparison of Section 3.1, and is reported as a second zone of interest with that caveat. Each is excluded from the other&rsquo;s comparison pool.</p>
<h3>3.3 Dating the change</h3>
<p>Each zone&rsquo;s share of total PJM demand cancels weather that is common across zones. To date a change in its trend I regress the monthly share on month effects and a linear trend, add a term max(<i>t</i> &minus; <i>k</i>, 0) for a kink at month <i>k</i>, and take the largest F statistic over all <i>k</i> in the middle 70% of the sample (Andrews, 1993). The p-value is from a moving-block bootstrap (K&uuml;nsch, 1989) of the residuals of the no-break model, with blocks of six months and 999 draws, which preserves serial correlation.</p>
<h3>3.4 Marginal emissions</h3>
<p>Following Hawkes (2010) and Siler-Evans, Azevedo and Morgan (2012), the marginal emission factor is the slope in a regression of hourly changes:</p>
<div class="eq">&Delta;CO<sub>2,<i>t</i></sub> = <i>a</i> + <i>b</i> &Delta;<i>D<sub>t</sub></i> + <i>c</i><sub>1</sub> &Delta;<i>W<sub>t</sub></i> + <i>c</i><sub>2</sub> &Delta;<i>S<sub>t</sub></i> + <i>u<sub>t</sub></i></div>
<p>where <i>D</i> is demand, <i>W</i> wind output and <i>S</i> solar output. Wind and solar do not respond to demand, but they ramp at the hours demand does; without the controls, a solar-rich region&rsquo;s morning ramp is mistaken for a clean response to load. Hours where either difference lies more than eight robust standard deviations from its median are dropped. Standard errors are heteroskedasticity- and autocorrelation-consistent with 24 lags. The model is estimated by region and year, and pooled with an interaction to test for a change after 2023. Replacing the dependent variable with the hourly change in each source&rsquo;s output gives the share of each source in the response to one more MWh.</p>

<h2>4. Results</h2>
<h3>4.1 Two zones accelerate</h3>
<p>Of <span class="num" data-v="d.n_zones|0"></span> PJM zones, two stand apart (Figure 1, Table 1). AEP&rsquo;s demand was falling <span class="num" data-v="zt.AEP.mean.growth_before_pct|a1"></span>% a year in 2019&ndash;22 and has grown <span class="num" data-v="zt.AEP.mean.growth_after_pct|1"></span>% a year since, a change of <span class="num" data-v="zt.AEP.mean.change_pct_points|s1"></span> points. Dominion went from <span class="num" data-v="zt.DOM.mean.growth_before_pct|s1"></span>% to <span class="num" data-v="zt.DOM.mean.growth_after_pct|s1"></span>%, a change of <span class="num" data-v="zt.DOM.mean.change_pct_points|s1"></span> points. The largest change in any other zone is <span class="num" data-v="d.rest_max|s1"></span> points. Most zones were shrinking slightly before 2023 and are growing slightly now, which is why a comparison group is needed: some of the turn is common to the whole grid.</p>
<figure><div class="chart" id="c-zones"></div><figcaption><strong>Figure 1.</strong> Change in yearly demand growth, 2023 onward against 2019&ndash;22, percentage points, by PJM zone.</figcaption></figure>
<p class="tablecap">Table 1. Demand growth by PJM zone</p><div class="tablewrap"><table class="plain" id="tbl-zones"></table></div>
<h3>4.2 Synthetic control</h3>
<p><strong>AEP.</strong> The synthetic twin reproduces AEP&rsquo;s pre-2023 demand with a root mean squared error of <span class="num" data-v="synthetic_control.AEP.levels.rmspe_pre_pct|2"></span>%. Over the latest 12 months AEP is <span class="num" data-v="synthetic_control.AEP.levels.recent_gap_pct|s1"></span>% above it, or <span class="num" data-v="synthetic_control.AEP.levels.recent_gap_mw|0"></span> MW on average (leave-one-out range <span class="num" data-v="synthetic_control.AEP.levels.recent_gap_mw_leave_one_out.0|0"></span> to <span class="num" data-v="synthetic_control.AEP.levels.recent_gap_mw_leave_one_out.1|0"></span>). Its post/pre error ratio ranks <span class="num" data-v="synthetic_control.AEP.levels.rank|raw"></span> (p = <span class="num" data-v="synthetic_control.AEP.levels.placebo_p_value|3"></span>). The placebo start date gives a gap of <span class="num" data-v="synthetic_control.AEP.levels.placebo_in_time.gap_pct|s1"></span>%, as it should if nothing was happening before 2023. Removing AEP&rsquo;s own earlier trend leaves the estimate essentially unchanged, because that trend was flat.</p>
<p><strong>Dominion.</strong> Dominion is <span class="num" data-v="synthetic_control.DOM.levels.recent_gap_pct|s1"></span>% above its twin (<span class="num" data-v="synthetic_control.DOM.levels.recent_gap_mw|0"></span> MW), but the fit before 2023 is poor at <span class="num" data-v="synthetic_control.DOM.levels.rmspe_pre_pct|1"></span>%: no weighted average of other zones grew as fast as Dominion did even then. The placebo start date confirms it, with a gap of <span class="num" data-v="synthetic_control.DOM.levels.placebo_in_time.gap_pct|s1"></span>% using pre-2023 data alone. The levels estimate therefore measures Dominion&rsquo;s long-running divergence, not an effect dated to 2023. The acceleration version fits well before 2023 (<span class="num" data-v="synthetic_control.DOM.acceleration.rmspe_pre_pct|2"></span>%) and finds a gap of <span class="num" data-v="synthetic_control.DOM.acceleration.recent_gap_pct|s1"></span>%, or <span class="num" data-v="synthetic_control.DOM.acceleration.recent_gap_mw|0"></span> MW, ranking <span class="num" data-v="synthetic_control.DOM.acceleration.rank|raw"></span> (p = <span class="num" data-v="synthetic_control.DOM.acceleration.placebo_p_value|3"></span>). That is suggestive of a speed-up but does not meet a conventional threshold.</p>
<figure><div class="controls" id="scm-zone"></div><div class="controls" id="scm-kind"></div><div class="chart" id="c-scm"></div><figcaption><strong>Figure 2.</strong> Gap between each zone and its synthetic control, percent. The band shows where 90% of placebo zones fall. Use the buttons to switch zone and specification.</figcaption></figure>
<p class="tablecap">Table 2. Synthetic control estimates and robustness</p><div class="tablewrap"><table class="plain" id="tbl-robust"></table></div>
<h3>4.3 Timing</h3>
<p>Dominion&rsquo;s share of PJM demand rose from <span class="num" data-v="zone_share.DOM.first_year_avg_pct|1"></span>% to <span class="num" data-v="zone_share.DOM.latest_12m_avg_pct|1"></span>%, and AEP&rsquo;s from <span class="num" data-v="zone_share.AEP.first_year_avg_pct|1"></span>% to <span class="num" data-v="zone_share.AEP.latest_12m_avg_pct|1"></span>% (Figure 3). The break test dates the change in slope to <span class="num" data-v="zone_share.AEP.break_test.break_month|mon"></span> for AEP (<span class="num" data-v="zone_share.AEP.break_test.p_value|p"></span>) and <span class="num" data-v="zone_share.DOM.break_test.break_month|mon"></span> for Dominion (<span class="num" data-v="zone_share.DOM.break_test.p_value|p"></span>). Neither date was imposed. Both fall well after January 2023, which is what a construction-led increase would produce, since large facilities take a year or more to build and energize. It also means the January 2023 cut-off used elsewhere is conservative: it places some pre-surge months in the &ldquo;after&rdquo; period.</p>
<figure><div class="chart" id="c-share"></div><figcaption><strong>Figure 3.</strong> Share of PJM demand, 12-month rolling average. Markers show estimated break dates.</figcaption></figure>
<p class="tablecap">Table 3. Structural break tests on zone shares</p><div class="tablewrap"><table class="plain" id="tbl-break"></table></div>
<h3>4.4 Other regions</h3>
<p>Applying the model of Section 3.1 to baseload in ten regions, growth increased significantly at the 5% level in <span class="num" data-v="d.n_sig|0"></span> of <span class="num" data-v="d.n_regions|0"></span> (Figure 4, Table 4). The evidence is regional, not national. ERCOT has the fastest baseload growth of any region in both periods, so its increase is hard to separate from its own trend. These regional estimates have no comparison group and should be read as descriptive.</p>
<figure><div class="chart" id="c-regions"></div><figcaption><strong>Figure 4.</strong> Baseload growth per year before and after 2023. Filled markers indicate a significant change.</figcaption></figure>
<p class="tablecap">Table 4. Baseload growth by region</p><div class="tablewrap"><table class="plain" id="tbl-regions-base"></table></div>
<h3>4.5 Marginal emissions</h3>
<p>In PJM the marginal emission factor since 2023 is <span class="num" data-v="emissions.PJM.change_test.after|3"></span> t/MWh (95% interval <span class="num" data-v="emissions.PJM.change_test.after_ci.0|3"></span> to <span class="num" data-v="emissions.PJM.change_test.after_ci.1|3"></span>), down from <span class="num" data-v="emissions.PJM.change_test.before|3"></span> in 2019&ndash;22 (<span class="num" data-v="emissions.PJM.change_test.p_value|p"></span>). Average intensity in the latest full year is <span class="num" data-v="headline.pjm_average_factor|3"></span>. The marginal MWh carries <span class="num" data-v="headline.marginal_vs_average_pct|0"></span>% more CO&#8322; than the average one because nuclear, which supplies about a third of PJM&rsquo;s energy, does not respond to demand. Since 2023, gas provides <span class="num" data-v="emissions.PJM.marginal_mix_after.gas|2"></span> of the response to an extra MWh, coal <span class="num" data-v="emissions.PJM.marginal_mix_after.coal|2"></span>, hydro and pumped storage <span class="num" data-v="emissions.PJM.marginal_mix_after.hydro|2"></span>, and imports <span class="num" data-v="emissions.PJM.marginal_mix_after.imports|2"></span>.</p>
<figure><div class="controls" id="mef-region"></div><div class="chart" id="c-mef"></div><figcaption><strong>Figure 5.</strong> Marginal (orange) and average (blue) emission factors by year, t CO&#8322; per MWh, with 95% intervals.</figcaption></figure>
<p class="tablecap">Table 5. Marginal emission factors before and after 2023</p><div class="tablewrap"><table class="plain" id="tbl-mef"></table></div>
<h3>4.6 Emissions from the additional load</h3>
<p>Summing the acceleration estimates for the two zones gives <span class="num" data-v="headline.since_2023.extra_load_mw|0"></span> MW of demand that is new since 2023 (<span class="num" data-v="headline.since_2023.by_zone_mw.AEP|0"></span> MW in AEP and <span class="num" data-v="headline.since_2023.by_zone_mw.DOM|0"></span> MW in Dominion), or <span class="num" data-v="headline.since_2023.extra_twh_per_year|1"></span> TWh a year. At PJM&rsquo;s marginal factor that is <span class="num" data-v="headline.since_2023.mt_co2_per_year|1"></span> Mt of CO&#8322; a year, with a range of <span class="num" data-v="headline.since_2023.mt_co2_range.0|1"></span> to <span class="num" data-v="headline.since_2023.mt_co2_range.1|1"></span> from the leave-one-out refits and the interval on the marginal factor. Using the average factor would give <span class="num" data-v="headline.since_2023.mt_co2_if_average_factor|1"></span> Mt. If all of Dominion&rsquo;s divergence from comparison zones is counted, including the part that predates 2023, the load is <span class="num" data-v="headline.since_baseline.extra_load_mw|0"></span> MW and the emissions <span class="num" data-v="headline.since_baseline.mt_co2_per_year|1"></span> Mt a year.</p>

<h2>5. Robustness</h2>
<ul>
<li><strong>Comparison pool.</strong> Leave-one-out refits move the AEP estimate between <span class="num" data-v="synthetic_control.AEP.levels.recent_gap_mw_leave_one_out.0|0"></span> and <span class="num" data-v="synthetic_control.AEP.levels.recent_gap_mw_leave_one_out.1|0"></span> MW. No single comparison zone drives it.</li>
<li><strong>Pre-existing trends.</strong> The placebo start date separates the two zones cleanly: <span class="num" data-v="synthetic_control.AEP.levels.placebo_in_time.gap_pct|s1"></span>% for AEP and <span class="num" data-v="synthetic_control.DOM.levels.placebo_in_time.gap_pct|s1"></span>% for Dominion. This is why Dominion&rsquo;s headline number uses the acceleration version.</li>
<li><strong>Contamination between zones.</strong> Each zone of interest is removed from the other&rsquo;s comparison pool. Other zones may also host data centers, which would bias the estimates toward zero.</li>
<li><strong>Load shape.</strong> Load factor has risen in both zones and fallen in the rest of PJM, consistent with added round-the-clock load. Baseload, the 5th-percentile hour, shows the same acceleration as mean demand.</li>
<li><strong>Estimator checks.</strong> On a synthetic grid with a planted 10% a year effect and a planted marginal factor, the code recovers both within tolerance and finds nothing in the zones with no planted effect. These tests run before every weekly refresh.</li>
</ul>

<h2>6. Limitations</h2>
<ul>
<li><strong>Attribution.</strong> EIA-930 reports demand by zone. Factories, electrification and population growth also add load. The case for data centers rests on location, timing, the flatness of the added load and public reporting, not on direct observation.</li>
<li><strong>Selection of AEP.</strong> AEP was identified from the data. Its p-value does not account for having searched across zones for the largest change.</li>
<li><strong>Coarse inference.</strong> Placebo p-values cannot fall below <span class="num" data-v="d.min_p|3"></span> with this many zones.</li>
<li><strong>Emission factors.</strong> One national factor per fuel ignores differences in plant efficiency. Marginal gas units are often less efficient than the fleet average, so the marginal factor here is more likely too low than too high.</li>
<li><strong>Regional boundary.</strong> Emissions are counted within each balancing authority. Imports, about <span class="num" data-v="emissions.PJM.marginal_mix_after.imports|2"></span> of PJM&rsquo;s marginal response, are not traced to their source.</li>
<li><strong>Short-run margin.</strong> The marginal factor describes which existing plants respond hour to hour. It does not capture new plants built, or retirements delayed, because of sustained load growth.</li>
<li><strong>Behind-the-meter supply.</strong> Data centers with on-site generation do not appear in zonal demand.</li>
</ul>

<h2>7. Next step: did the forecast load arrive?</h2>
<p>PJM&rsquo;s capacity auctions clear against its load forecast, which has been revised sharply upward for data centers. The follow-up to this report tests whether that forecast load has arrived in metered demand, comparing zones whose forecasts carry a data center adjustment with zones whose forecasts do not. A feasibility check has been run and nothing more: for 2025, one year ahead, realized zonal energy differs from PJM&rsquo;s January 2025 forecast by a median of 1.5% across 19 zones; AEP came in 0.4% below forecast and Dominion 2.8% above. The related literature, this preliminary result and the pre-specified plan are on the <a href="next.html">Next</a> page.</p>
<h2>8. Reproducibility</h2>
<p>The pipeline is three Python scripts: a downloader, the analysis and a test suite. It needs no API key and runs in about two minutes on a standard GitHub Actions runner, which re-executes it every Monday and republishes the results file this report reads. Random seeds are fixed. The repository contains the exact code that produced every number here.</p>

<h2>References</h2>
<ol class="refs">
<li>Abadie, A., Diamond, A., and Hainmueller, J. (2010). Synthetic control methods for comparative case studies: Estimating the effect of California&rsquo;s tobacco control program. <i>Journal of the American Statistical Association</i>, 105(490).</li>
<li>Abadie, A. (2021). Using synthetic controls: Feasibility, data requirements, and methodological aspects. <i>Journal of Economic Literature</i>, 59(2).</li>
<li>Andrews, D. W. K. (1993). Tests for parameter instability and structural change with unknown change point. <i>Econometrica</i>, 61(4).</li>
<li>Callaway, D. S., Fowlie, M., and McCormick, G. (2018). Location, location, location: The variable value of renewable energy and demand-side efficiency resources. <i>Journal of the Association of Environmental and Resource Economists</i>, 5(1).</li>
<li>Doudchenko, N., and Imbens, G. W. (2016). Balancing, regression, difference-in-differences and synthetic control methods: A synthesis. NBER Working Paper 22791.</li>
<li>Hawkes, A. D. (2010). Estimating marginal CO&#8322; emissions rates for national electricity systems. <i>Energy Policy</i>, 38(10).</li>
<li>K&uuml;nsch, H. R. (1989). The jackknife and the bootstrap for general stationary observations. <i>Annals of Statistics</i>, 17(3).</li>
<li>Newey, W. K., and West, K. D. (1987). A simple, positive semi-definite, heteroskedasticity and autocorrelation consistent covariance matrix. <i>Econometrica</i>, 55(3).</li>
<li>Siler-Evans, K., Azevedo, I. L., and Morgan, M. G. (2012). Marginal emissions factors for the U.S. electricity system. <i>Environmental Science &amp; Technology</i>, 46(9).</li>
<li>U.S. Energy Information Administration. Form EIA-930, Hourly Electric Grid Monitor. <a href="https://www.eia.gov/electricity/gridmonitor/">eia.gov/electricity/gridmonitor</a>.</li>
<li>U.S. Energy Information Administration. How much carbon dioxide is produced per kilowatthour of U.S. electricity generation? <a href="https://www.eia.gov/tools/faqs/faq.php?id=74">eia.gov/tools/faqs/faq.php?id=74</a>.</li>
</ol>
</article>
</main>
<div class="prevnext"></div>
<footer>
  <p>Study and code by Sahil, MSE Data Science, Johns Hopkins University. Data: U.S. Energy Information Administration, Form EIA-930, public domain.</p>
  <p id="f-updated"></p>
</footer>
<script src="assets/site.js?v=3"></script>
<script defer src="https://sahiljangra12.github.io/ask/ask.js" data-site="Grid / Data Centers" data-claude="on"></script>
</body>
</html>
